# Risk Management Report

## 로컬 CBCT 웹 뷰어

### 문서 정보

| 항목 | 내용 |
|------|------|
| 프로젝트 | PLAYG |
| Phase | EA |
| 버전 | 1.0 |
| Software Safety Class | Class B (IEC 62304) |
| MDR 분류 | Class IIa |
| 문서 ID | PLAYG-2152 |
| 작성일 | 2026-05-07 |
| 상태 | Drafting |

---

## 1. 소개

### 1.1 목적

본 문서는 "로컬 CBCT 웹 뷰어" 소프트웨어의 위험 관리 보고서(Risk Management Report)이다. ISO 14971:2019(의료기기 - 위험 관리의 적용) 및 IEC 62304:2006+A1:2015(의료기기 소프트웨어 - 소프트웨어 생명주기 프로세스)의 요구사항에 따라 수행된 위험 관리 활동의 결과를 정리한다.

본 보고서는 PA Gate(PLAYG-1961)에서 수립한 Risk Management Plan(PLAYG-1966)에 따라 식별된 위해 상황(Hazard) 티켓(HAZ-001 ~ HAZ-013)의 분석 결과를 종합한다.

### 1.2 범위

본 문서는 PLAYG-2152 "Risk Management Report" 티켓에 대한 상세 문서이며, EA Gate(PLAYG-2004)의 승인 항목으로 관리된다.

### 1.3 참조 문서

| 참조 번호 | 문서명 | Jira 키 |
|-----------|--------|---------|
| REF-001 | EA Gate | PLAYG-2004 |
| REF-002 | PA Gate | PLAYG-1961 |
| REF-003 | Intended Use | PLAYG-1962 |
| REF-004 | Classification | PLAYG-1964 / PLAYG-2003 |
| REF-005 | System Requirement Specification | PLAYG-1963 |
| REF-006 | Risk Management Plan | PLAYG-1966 |
| REF-007 | ISO 14971:2019 | - |
| REF-008 | IEC 62304:2006+A1:2015 | - |

---

## 2. 제품 개요

### 2.1 제품 식별 정보

- **제품명**: 로컬 CBCT 웹 뷰어 (Local CBCT Web Viewer)
- **소프트웨어 유형**: 의료기기 소프트웨어 (SaMD)
- **버전**: 1.0
- **의료기기 분류**: II급 (일반의료기기)
- **MDR 분류**: Class IIa (Rule 11, Rule 9)
- **Software Safety Class**: Class B (비심각한 상해 가능성)

### 2.2 의도된 사용

- **의료 목적**: 치과 영역 CBCT 영상의 조회 및 분석 보조 (자동 진단 기능 없음)
- **사용자**: 치과의사, 구강악안면방사선과 전문의, 치과 위생사(감독 하)
- **사용 환경**: 치과 의원, 병원 진료실, 영상 판독실 (로컬 환경)
- **실행 환경**: 웹 브라우저 (Chrome, Edge 최신 버전), WebGL 2.0 지원 GPU

---

## 3. 위험 관리 정책

### 3.1 위험 허용 기준

본 소프트웨어는 Classification(PLAYG-2003)에 따라 IEC 62304 Software Safety Class B로 분류되었다. Class B는 "비심각한 상해(not likely to result in serious injury)를 초래할 가능성이 있는 소프트웨어"에 해당한다.

MDR 분류는 Class IIa이며, 적용 규칙은 Rule 11(SW 전용 규칙)과 Rule 9가 모두 적용되어 Class IIa로 최종 결정되었다.

위험 허용 기준은 다음과 같다.

| 위험 수준 | 허용 여부 | 조치 |
|-----------|----------|------|
| 상 (High) | 허용 불가 | 반드시 통제 조치로 저감 필요 |
| 중 (Medium) | ALARP 원칙에 따라 수용 | 가능한 한 낮게 유지(As Low As Reasonably Practicable) |
| 저 (Low) | 수용 | 모니터링 및 검토 |

### 3.2 위험 평가 방법론

ISO 14971:2019에 따라 다음과 같은 위험 평가 방법론을 적용한다.

**가능성 등급**:

| 등급 | 점수 | 기준 |
|------|------|------|
| 높음 | 3 | 정상 사용 조건에서 빈번하게 발생 가능 |
| 보통 | 2 | 비정상 조건에서 발생 가능 |
| 낮음 | 1 | 극히 드문 상황에서만 발생 가능 |

**심각도 등급**:

| 등급 | 점수 | 기준 |
|------|------|------|
| 심각 | 3 | 환자 또는 사용자에게 심각한 상해 또는 건강 악화 초래 가능 |
| 보통 | 2 | 환자 또는 사용자에게 일시적이거나 경미한 상해 초래 가능 |
| 경미 | 1 | 상해나 건강 악화 가능성 없음 |

**위험 평가 매트릭스**:

|  | 심각도 1 (경미) | 심각도 2 (보통) | 심각도 3 (심각) |
|--|----------------|----------------|----------------|
| **가능성 3 (높음)** | 저 | 상 | 상 |
| **가능성 2 (보통)** | 저 | 중 | 상 |
| **가능성 1 (낮음)** | 저 | 저 | 중 |

---

## 4. 위해 상황 분석

### 4.1 위해 상황 식별 방법

위해 상황은 다음 방법을 통해 식별되었다:

- **Intended Use 분석**: IU 문서(PLAYG-1962)의 의도된 사용목적, 사용 환경, 경고사항 분석
- **시스템 요구사항 분석**: SyRS(PLAYG-1963)의 각 시스템 요구사항(SR-001 ~ SR-013)에 대한 고장 모드 및 영향 분석
- **사용 시나리오 분석**: 정상 사용 및 오사용 시나리오 도출
- **외부 요인 분석**: 하드웨어, 브라우저, 환경 요인 분석

식별된 위해 상황은 Jira Hazard 티켓(HAZ-001 ~ HAZ-013)으로 관리되며, 각 티켓은 해당 시스템 요구사항 티켓과 연결되어 있다.

### 4.2 위해 상황 목록

IU 문서(PLAYG-1962)의 사용 환경, 적응증, 경고사항과 SyRS(PLAYG-1963)의 요구사항을 기반으로 13개의 위해 상황이 식별되었다.

| HAZ ID | 위해 상황 | 위험 원인 | 관련 SR | Jira 키 |
|--------|---------|---------|---------|---------|
| HAZ-001 | DICOM 파일 파싱 오류로 인한 영상 데이터 손상 | 파일 형식 비호환, 태그 파싱 오류, 데이터 디코딩 실패 | SR-001 | PLAYG-2221 |
| HAZ-002 | MPR 렌더링 오류로 인한 단면 영상 왜곡 | 렌더링 알고리즘 오류, 보간 계산 오류, 픽셀 값 부정확 | SR-002 | PLAYG-2222 |
| HAZ-003 | 3D 볼륨 렌더링 시 전송 함수 오적용 | 전송 함수 잘못 설정, 기본값 부적절, 조직 투명도/색상 매핑 오류 | SR-003 | PLAYG-2223 |
| HAZ-004 | 3D 뷰 조작 시 카메라 위치 정보 오류 | 카메라 행렬 계산 오류, 입력 처리 지연, 좌표 변환 오류 | SR-004 | PLAYG-2224 |
| HAZ-005 | Window Level/Width 조절 시 영상 대비 왜곡 | 픽셀 값 매핑 범위 오류, 한계값 처리 오류, 진단 조직 대비 손실 | SR-005 | PLAYG-2225 |
| HAZ-006 | 측정 도구의 거리/각도 계산 부정확 | 픽셀 간격 정보 오류, 단위 변환 오류, 보간 계산 오류 | SR-006 | PLAYG-2226 |
| HAZ-007 | ROI 표시 영역 좌표 오류 | 좌표 변환 오류, 화면 해상도 매핑 오류, ROI 위치/크기 왜곡 | SR-007 | PLAYG-2227 |
| HAZ-008 | 환자 정보 표시 오류 (정보 불일치) | DICOM 태그 파싱 오류, 캐싱 문제로 인한 환자 정보 혼합 표시 | SR-008 | PLAYG-2228 |
| HAZ-009 | MPR-3D 뷰 간 위치 동기화 불일치 | 좌표계 변환 행렬 오류, 위치/방향 동기화 부정확, 동기화 지연 | SR-009 | PLAYG-2229 |
| HAZ-010 | 렌더링 성능 저하로 인한 실시간 업데이트 지연 | 대용량 볼륨 데이터 처리 시 메모리 부족, GPU 자원 경합, 최적화 부족 | SR-010 | PLAYG-2230 |
| HAZ-011 | 웹 브라우저 호환성 문제로 인한 UI 오작동 | 비지원 브라우저, 웹 표준 비호환, WebGL 미지원, 레이아웃 깨짐 | SR-011 | PLAYG-2231 |
| HAZ-012 | 환자 데이터 외부 유출 또는 미승인 접근 | 브라우저 캐시, 임시 파일, 네트워크 요청 등을 통한 데이터 노출 | SR-012 | PLAYG-2232 |
| HAZ-013 | 소프트웨어 변경 관리 누락으로 인한 미승인 변경 반영 | V&V 문서화 누락, 변경 이력 추적 불가, 승인되지 않은 기능 추가 | SR-013 | PLAYG-2234 |

### 4.3 위해 상황-요구사항 매핑

각 위해 상황은 하나의 시스템 요구사항에서 도출되었으며, 추적성은 다음과 같다.

| 시스템 요구사항 | 연결된 위해 상황 | SR Jira 키 | HAZ Jira 키 |
|---------------|----------------|------------|-------------|
| SR-001 DICOM 파일 로드 및 파싱 | HAZ-001 | PLAYG-1970 | PLAYG-2221 |
| SR-002 MPR 3단면 실시간 렌더링 | HAZ-002 | PLAYG-1971 | PLAYG-2222 |
| SR-003 3D 볼륨 렌더링 (Ray Casting) | HAZ-003 | PLAYG-1972 | PLAYG-2223 |
| SR-004 3D 회전/확대/축소 제어 | HAZ-004 | PLAYG-1973 | PLAYG-2224 |
| SR-005 Window Level/Width 조절 | HAZ-005 | PLAYG-1974 | PLAYG-2225 |
| SR-006 거리 및 각도 측정 도구 | HAZ-006 | PLAYG-1975 | PLAYG-2226 |
| SR-007 ROI(관심영역) 표시 | HAZ-007 | PLAYG-1976 | PLAYG-2227 |
| SR-008 환자 정보 표시 | HAZ-008 | PLAYG-1977 | PLAYG-2228 |
| SR-009 MPR-3D 뷰 동기화 | HAZ-009 | PLAYG-1978 | PLAYG-2229 |
| SR-010 렌더링 성능 요구사항 | HAZ-010 | PLAYG-1979 | PLAYG-2230 |
| SR-011 사용자 인터페이스 요구사항 | HAZ-011 | PLAYG-1980 | PLAYG-2231 |
| SR-012 환자 데이터 보안 요구사항 | HAZ-012 | PLAYG-1981 | PLAYG-2232 |
| SR-013 의료기기 소프트웨어 규제 요구사항 | HAZ-013 | PLAYG-1982 | PLAYG-2234 |

---

## 5. 위험 추정 및 평가

### 5.1 위험 추정

| HAZ ID | 위해 상황 | 가능성 | 심각도 | 위험 수준 | 판단 근거 |
|--------|---------|--------|--------|----------|----------|
| HAZ-001 | DICOM 파일 파싱 오류로 인한 영상 데이터 손상 | 2 (보통) | 3 (심각) | 상 | 손상된 DICOM 파일 로드 가능, 부정확한 영상으로 오진단 위험. 최종 진단은 의료진이 수행하나 영상 품질 저하는 판독에 직접적 영향 |
| HAZ-002 | MPR 렌더링 오류로 인한 단면 영상 왜곡 | 2 (보통) | 3 (심각) | 상 | MPR은 주 판독 수단으로 렌더링 알고리즘 결함 시 임상 판독에 직접적 영향 |
| HAZ-003 | 3D 볼륨 렌더링 시 전송 함수 오적용 | 2 (보통) | 2 (보통) | 중 | 3D 뷰는 보조 수단이며 MPR이 주 판독 수단. 해부학적 구조 가림 가능하나 결정적 진단 수단 아님 |
| HAZ-004 | 3D 뷰 조작 시 카메라 위치 정보 오류 | 1 (낮음) | 2 (보통) | 저 | 3D 뷰 조작은 보조 기능, 사용자가 즉시 인지 가능한 오류 |
| HAZ-005 | Window Level/Width 조절 시 영상 대비 왜곡 | 2 (보통) | 3 (심각) | 상 | 진단에 필요한 조직 대비 손실 시 임상 판독에 영향. 사용자 조작에 의한 발생 가능성 존재 |
| HAZ-006 | 측정 도구의 거리/각도 계산 부정확 | 2 (보통) | 3 (심각) | 상 | 부정확한 측정값이 치료 계획에 직접적 영향. pixel spacing 정보 오류 시 자동으로 발생 |
| HAZ-007 | ROI 표시 영역 좌표 오류 | 1 (낮음) | 2 (보통) | 저 | ROI는 보조 분석 도구, 측정 도구와 달리 직접적 진단 수단 아님 |
| HAZ-008 | 환자 정보 표시 오류 (정보 불일치) | 2 (보통) | 3 (심각) | 상 | 환자 혼동으로 인한 오진단 위험. DICOM 태그 파싱 오류 시 자동으로 발생 가능 |
| HAZ-009 | MPR-3D 뷰 간 위치 동기화 불일치 | 1 (낮음) | 2 (보통) | 저 | 동기화는 보조 기능, 좌표계 변환 오류 시 사용자가 즉시 인지 가능 |
| HAZ-010 | 렌더링 성능 저하로 인한 실시간 업데이트 지연 | 2 (보통) | 1 (경미) | 저 | 성능 저하는 작업 지연만 초래, 환자 안전에 직접적 영향 없음 |
| HAZ-011 | 웹 브라우저 호환성 문제로 인한 UI 오작동 | 2 (보통) | 2 (보통) | 중 | 지원 브라우저 명시되어 있으나, 비지원 환경에서의 접근 가능성 존재 |
| HAZ-012 | 환자 데이터 외부 유출 또는 미승인 접근 | 1 (낮음) | 3 (심각) | 중 | 로컬 전용 설계로 외부 전송 불가 설계이나, 브라우저 캐시 등 간접 노출 경로 존재 |
| HAZ-013 | 소프트웨어 변경 관리 누락으로 인한 미승인 변경 반영 | 1 (낮음) | 2 (보통) | 저 | 형상 관리 절차 수립 상태, 변경 관리 누락은 절차 위반 시에만 발생 |

### 5.2 위험 수준 분포

| 위험 수준 | 건수 | HAZ ID |
|-----------|------|--------|
| 상 (High) | 5건 | HAZ-001, HAZ-002, HAZ-005, HAZ-006, HAZ-008 |
| 중 (Medium) | 3건 | HAZ-003, HAZ-011, HAZ-012 |
| 저 (Low) | 5건 | HAZ-004, HAZ-007, HAZ-009, HAZ-010, HAZ-013 |

---

## 6. 위험 통제

### 6.1 통제 조치

ISO 14971:2019의 위험 통제 원칙에 따라 위험 순위별로 통제 조치를 수립한다. SyRS(PLAYG-1963)의 검증 기준을 통제 조치로 매핑한다.

#### 상위험 통제 (우선순위 1 - 필수)

| HAZ ID | 위해 상황 | 통제 조치 | 관련 SyRS 검증 |
|--------|---------|---------|---------------|
| HAZ-001 | DICOM 파일 파싱 오류로 인한 영상 데이터 손상 | 1) DICOM 파일 파싱 유효성 검증 구현 2) 손상된 파일 감지 및 사용자 경고 3) 기준 영상 셋을 활용한 파싱 정확도 테스트 | SR-001: DICOM 파일 로드 및 파싱 검증 |
| HAZ-002 | MPR 렌더링 오류로 인한 단면 영상 왜곡 | 1) MPR 렌더링 정확성 검증 테스트 2) 기준 영상 대비 렌더링 결과 비교 3) 단면 위치 정확성 검증 | SR-002: MPR 3단면 실시간 렌더링 검증 |
| HAZ-005 | Window Level/Width 조절 시 영상 대비 왜곡 | 1) WL/WW 픽셀 매핑 범위 검증 2) 기본값 적절성 검증 3) 리셋 기능 구현 및 테스트 | SR-005: Window Level/Width 검증 |
| HAZ-006 | 측정 도구의 거리/각도 계산 부정확 | 1) Pixel Spacing 필드 필수 확인 및 누락 시 경고 표시 2) 측정 알고리즘 정확성 단위 테스트 3) 기준 물체를 통한 측정 정확도 검증 | SR-006: 거리 및 각도 측정 도구 검증 |
| HAZ-008 | 환자 정보 표시 오류 (정보 불일치) | 1) 환자 정보 표시 정확성 검증 테스트 2) DICOM 태그 매핑 로직 검증 3) 다양한 DICOM 파일 형식에 대한 호환성 테스트 | SR-008: 환자 정보 표시 검증 |

#### 중위험 통제 (우선순위 2 - ALARP)

| HAZ ID | 위해 상황 | 통제 조치 | 관련 SyRS 검증 |
|--------|---------|---------|---------------|
| HAZ-003 | 3D 볼륨 렌더링 시 전송 함수 오적용 | 1) 3D 렌더링 시각적 검증 2) 전송 함수 기본값 적절성 검증 3) 사용자 가이드에 3D 뷰는 보조 수단임을 명시 | SR-003: 3D 볼륨 렌더링 검증 |
| HAZ-011 | 웹 브라우저 호환성 문제로 인한 UI 오작동 | 1) 지원 브라우저(Chrome, Edge) 명시 2) 비지원 브라우저 감지 시 경고 메시지 표시 3) WebGL 2.0 지원 여부 사전 확인 | SR-011: 사용자 인터페이스 검증 |
| HAZ-012 | 환자 데이터 외부 유출 또는 미승인 접근 | 1) 네트워크 통신 코드 미포함 확인 2) 보안 코드 리뷰 3) 로컬 전용 아키텍처 검증 4) 브라우저 캐시 정책 검토 | SR-012: 환자 데이터 보안 검증 |

#### 저위험 통제 (우선순위 3 - 모니터링)

| HAZ ID | 위해 상황 | 통제 조치 | 관련 SyRS 검증 |
|--------|---------|---------|---------------|
| HAZ-004 | 3D 뷰 조작 시 카메라 위치 정보 오류 | 1) 3D 조작 응답성 테스트 2) 카메라 행렬 계산 검증 | SR-004: 3D 회전/확대/축소 검증 |
| HAZ-007 | ROI 표시 영역 좌표 오류 | 1) ROI 좌표 정확성 테스트 2) 화면 해상도별 매핑 검증 | SR-007: ROI 표시 검증 |
| HAZ-009 | MPR-3D 뷰 간 위치 동기화 불일치 | 1) MPR-3D 동기화 정확성 테스트 2) 동기화 오류 시 사용자 알림 | SR-009: MPR-3D 뷰 동기화 검증 |
| HAZ-010 | 렌더링 성능 저하로 인한 실시간 업데이트 지연 | 1) 성능 벤치마크 테스트 (512 큐브 기준) 2) 볼륨 데이터 점진적 로딩 구현 | SR-010: 렌더링 성능 검증 |
| HAZ-013 | 소프트웨어 변경 관리 누락으로 인한 미승인 변경 반영 | 1) 형상 관리 절차 준수 확인 2) V&V 문서화 체크리스트 활용 | SR-013: 규제 요구사항 검증 |

### 6.2 잔류 위험 평가

통제 조치 적용 후 잔류 위험을 평가한다.

| HAZ ID | 위해 상황 | 통제 전 수준 | 통제 후 가능성 | 통제 후 심각도 | 잔류 위험 수준 | 수용 여부 |
|--------|---------|------------|--------------|--------------|-------------|----------|
| HAZ-001 | DICOM 파일 파싱 오류로 인한 영상 데이터 손상 | 상 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-002 | MPR 렌더링 오류로 인한 단면 영상 왜곡 | 상 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-003 | 3D 볼륨 렌더링 시 전송 함수 오적용 | 중 | 1 (낮음) | 2 (보통) | 저 | 수용 |
| HAZ-004 | 3D 뷰 조작 시 카메라 위치 정보 오류 | 저 | 1 (낮음) | 2 (보통) | 저 | 수용 |
| HAZ-005 | Window Level/Width 조절 시 영상 대비 왜곡 | 상 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-006 | 측정 도구의 거리/각도 계산 부정확 | 상 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-007 | ROI 표시 영역 좌표 오류 | 저 | 1 (낮음) | 2 (보통) | 저 | 수용 |
| HAZ-008 | 환자 정보 표시 오류 (정보 불일치) | 상 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-009 | MPR-3D 뷰 간 위치 동기화 불일치 | 저 | 1 (낮음) | 2 (보통) | 저 | 수용 |
| HAZ-010 | 렌더링 성능 저하로 인한 실시간 업데이트 지연 | 저 | 1 (낮음) | 1 (경미) | 저 | 수용 |
| HAZ-011 | 웹 브라우저 호환성 문제로 인한 UI 오작동 | 중 | 1 (낮음) | 2 (보통) | 저 | 수용 |
| HAZ-012 | 환자 데이터 외부 유출 또는 미승인 접근 | 중 | 1 (낮음) | 3 (심각) | 중 | 수용 (ALARP) |
| HAZ-013 | 소프트웨어 변경 관리 누락으로 인한 미승인 변경 반영 | 저 | 1 (낮음) | 2 (보통) | 저 | 수용 |

### 6.3 잔류 위험 수용 근거

모든 잔류 위험은 ALARP 원칙에 따라 합리적으로 실현 가능한 최저 수준으로 저감되었다. 통제 후 상위험은 0건으로 모두 중 이하로 저감되었다.

잔류 위험 수용 근거:

1. **통제 조치 구현**: 모든 위해 상황에 대해 SyRS 검증 기준과 매핑된 통제 조치가 수립되었으며, 개발 단계에서 구현 및 검증될 예정이다.
2. **최종 진단은 의료진 수행**: 본 소프트웨어는 영상 조회 및 분석 보조 도구로, 자동 진단 기능을 포함하지 않는다. 최종 진단은 항상 면허를 가진 의료진이 수행하므로 잔류 위험의 영향이 완화된다.
3. **Software Safety Class B 특성**: 본 소프트웨어는 Class B(비심각한 상해 가능성)로 분류되며, 통제 후 잔류 위험 수준이 이에 부합한다.
4. **추가 통제의 비례성**: 현재 수준 이상의 추가 통제는 개발 비용 대비 위험 저감 효과가 비례하지 않는 것으로 판단한다.

---

## 7. 위험 관리 활동

### 7.1 활동 계획

| 단계 | 활동 | 시기 | 관련 위해 상황 |
|------|------|------|---------------|
| 요구사항 분석 | 위해 상황 식별 및 위험 추정 | PA Phase | HAZ-001 ~ HAZ-013 |
| 위험 관리 보고 | 위험 평가 및 통제 계획 수립 | EA Phase | HAZ-001 ~ HAZ-013 |
| 아키텍처 설계 | 위험 통제 조치 설계 반영 | SAD Phase | HAZ-001, HAZ-002, HAZ-005, HAZ-006, HAZ-008 |
| 상세 설계 | 위험 통제 조치 상세 구현 설계 | SDS Phase | 전체 |
| 구현 | 통제 조치 코드 구현 | Implementation Phase | 전체 |
| 검증 | 통제 조치 효과 검증 (V&V) | Testing Phase | 전체 |
| 출하 전 검토 | 잔류 위험 수용성 평가 | Release Phase | 전체 |

### 7.2 책임자

| 역할 | 책임 |
|------|------|
| 프로젝트 관리자 | 위험 관리 계획 승인 및 전체 관리 |
| 소프트웨어 개발자 | 위험 통제 조치 구현 |
| 품질 보증 담당자 | 통제 조치 검증 및 잔류 위험 평가 |
| 위험 관리 책임자 | 위험 관리 활동 전체 검토 및 보고 |

### 7.3 일정

| 활동 | 예정 일정 | 상태 |
|------|----------|------|
| 위험 관리 계획 수립 | PA Phase (2026-05-06) | 완료 |
| 위해 상황 식별 및 위험 추정 | PA Phase | 완료 |
| 위험 통제 조치 수립 | PA Phase | 완료 |
| 위험 관리 보고서 작성 | EA Phase (2026-05-07) | 작성 중 |
| 통제 조치 구현 및 검증 | 개발 Phase | 예정 |
| 잔류 위험 최종 평가 | 출하 전 | 예정 |

---

## 8. 추적성

### 8.1 상위 추적성

| 본 문서 항목 | 상위 Jira 티켓 | 관계 |
|-------------|---------------|------|
| 전체 | PLAYG-2004 (EA Gate) | blocks |
| 전체 | PLAYG-1961 (PA Gate) | references |
| 4.2 위해 상황 식별 | PLAYG-1962 (Intended Use) | references |
| 3.1 위험 허용 기준 | PLAYG-2003 (Classification) | references |
| 6.1 통제 조치 | PLAYG-1963 (SyRS) | references |
| Risk Management Plan | PLAYG-1966 (Risk Management Plan) | references |

### 8.2 위해 상황 추적성

| HAZ ID | HAZ 티켓 | 관련 SR 티켓 | 통제 검증 |
|--------|---------|-------------|----------|
| HAZ-001 | PLAYG-2221 | PLAYG-1970 (SR-001) | SR-001 검증 |
| HAZ-002 | PLAYG-2222 | PLAYG-1971 (SR-002) | SR-002 검증 |
| HAZ-003 | PLAYG-2223 | PLAYG-1972 (SR-003) | SR-003 검증 |
| HAZ-004 | PLAYG-2224 | PLAYG-1973 (SR-004) | SR-004 검증 |
| HAZ-005 | PLAYG-2225 | PLAYG-1974 (SR-005) | SR-005 검증 |
| HAZ-006 | PLAYG-2226 | PLAYG-1975 (SR-006) | SR-006 검증 |
| HAZ-007 | PLAYG-2227 | PLAYG-1976 (SR-007) | SR-007 검증 |
| HAZ-008 | PLAYG-2228 | PLAYG-1977 (SR-008) | SR-008 검증 |
| HAZ-009 | PLAYG-2229 | PLAYG-1978 (SR-009) | SR-009 검증 |
| HAZ-010 | PLAYG-2230 | PLAYG-1979 (SR-010) | SR-010 검증 |
| HAZ-011 | PLAYG-2231 | PLAYG-1980 (SR-011) | SR-011 검증 |
| HAZ-012 | PLAYG-2232 | PLAYG-1981 (SR-012) | SR-012 검증 |
| HAZ-013 | PLAYG-2234 | PLAYG-1982 (SR-013) | SR-013 검증 |

---

## 9. 종합 평가

### 9.1 위험 관리 결과 요약

| 구분 | 건수 | HAZ ID |
|------|------|--------|
| 식별된 위해 상황 | 13건 | HAZ-001 ~ HAZ-013 |
| 상위험 (통제 전) | 5건 | HAZ-001, HAZ-002, HAZ-005, HAZ-006, HAZ-008 |
| 중위험 (통제 전) | 3건 | HAZ-003, HAZ-011, HAZ-012 |
| 저위험 (통제 전) | 5건 | HAZ-004, HAZ-007, HAZ-009, HAZ-010, HAZ-013 |
| 상위험 (통제 후) | 0건 | - |
| 중위험 (통제 후, ALARP) | 5건 | HAZ-001, HAZ-002, HAZ-005, HAZ-006, HAZ-008 |
| 저위험 (통제 후) | 8건 | HAZ-003, HAZ-004, HAZ-007, HAZ-009, HAZ-010, HAZ-011, HAZ-012, HAZ-013 |

### 9.2 결론

본 위험 관리 보고서는 ISO 14971:2019 및 IEC 62304:2006+A1:2015의 요구사항에 따라 로컬 CBCT 웹 뷰어 소프트웨어의 위험 관리 활동을 수행한 결과를 정리하였다.

주요 결론:

1. **모든 위해 상황 식별 완료**: 13개의 시스템 요구사항(SR-001 ~ SR-013)에 대해 13개의 위해 상황(HAZ-001 ~ HAZ-013)이 식별되었다.
2. **상위험 전면 통제**: 통제 전 5건의 상위험에 대해 필수 통제 조치가 수립되었으며, 통제 후 모든 상위험이 중 이하로 저감되었다.
3. **잔류 위험 수용 가능**: 통제 후 잔류 위험은 ALARP 원칙에 따라 합리적으로 실현 가능한 최저 수준이며, Software Safety Class B의 특성에 부합한다.
4. **추적성 확보**: 모든 위해 상황은 시스템 요구사항과 Jira 티켓으로 추적 가능하다.

---

## 10. 승인 이력

| 버전 | 일자 | 작성자 | 검토자 | 승인자 | 변경 내용 |
|------|------|--------|--------|--------|----------|
| 1.0 | 2026-05-07 | AutoDevAgent | - | - | 초안 작성 (HAZ-001 ~ HAZ-013 종합 분석) |
